<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" /><meta name="generator" content="Docutils 0.17.1: http://docutils.sourceforge.net/" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>DUTs &mdash; pcdshub/lcls-plc-lamp-vac  documentation</title>
      <link rel="stylesheet" href="_static/pygments.css" type="text/css" />
      <link rel="stylesheet" href="_static/css/theme.css" type="text/css" />
  <!--[if lt IE 9]>
    <script src="_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script data-url_root="./" id="documentation_options" src="_static/documentation_options.js"></script>
        <script src="_static/jquery.js"></script>
        <script src="_static/underscore.js"></script>
        <script src="_static/doctools.js"></script>
        <script src="_static/doctr-versions-menu.js"></script>
    <script src="_static/js/theme.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="prev" title="Data Types" href="plc-lamp-vac_plc_lamp_vac_epics.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >
            <a href="index.html" class="icon icon-home"> pcdshub/lcls-plc-lamp-vac
          </a>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <p class="caption" role="heading"><span class="caption-text">plc-lamp-vac</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="plc-lamp-vac_pragmas.html">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-lamp-vac_nc.html">NC Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-lamp-vac_boxes.html">Boxes</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-lamp-vac_links.html">Links</a></li>
</ul>
<p class="caption" role="heading"><span class="caption-text">plc_lamp_vac</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="plc-lamp-vac_plc_lamp_vac_summary.html">Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-lamp-vac_plc_lamp_vac_summary.html#pragmas">Pragmas</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-lamp-vac_plc_lamp_vac_summary.html#libraries">Libraries</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-lamp-vac_plc_lamp_vac_summary.html#symbols">Symbols</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-lamp-vac_plc_lamp_vac_epics.html">Data Types</a></li>
<li class="toctree-l1"><a class="reference internal" href="plc-lamp-vac_plc_lamp_vac_epics.html#database-records">Database Records</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">DUTs</a></li>
<li class="toctree-l1"><a class="reference internal" href="#gvls">GVLs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#gvl-com">GVL_COM</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-devices">GVL_Devices</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-plc-interfaces">GVL_PLC_Interfaces</a></li>
<li class="toctree-l2"><a class="reference internal" href="#gvl-variables">GVL_Variables</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="#pous">POUs</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#diagnostics">DIAGNOSTICS</a></li>
<li class="toctree-l2"><a class="reference internal" href="#f-turbo-nc-no-valve-logic">F_Turbo_NC_NO_Valve_Logic</a></li>
<li class="toctree-l2"><a class="reference internal" href="#main">MAIN</a></li>
<li class="toctree-l2"><a class="reference internal" href="#prg-com">PRG_COM</a></li>
</ul>
</li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="index.html">pcdshub/lcls-plc-lamp-vac</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="index.html" class="icon icon-home"></a> &raquo;</li>
      <li>DUTs</li>
      <li class="wy-breadcrumbs-aside">
            <a href="_sources/plc-lamp-vac_plc_lamp_vac_source.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="duts">
<h1>DUTs<a class="headerlink" href="#duts" title="Permalink to this headline"></a></h1>
</section>
<section id="gvls">
<h1>GVLs<a class="headerlink" href="#gvls" title="Permalink to this headline"></a></h1>
<section id="gvl-com">
<h2>GVL_COM<a class="headerlink" href="#gvl-com" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Commented</span> <span class="n">out</span> <span class="n">are</span> <span class="n">vacuum</span> <span class="n">components</span> <span class="n">unused</span> <span class="n">by</span> <span class="n">Lamp</span> <span class="n">MBES</span> <span class="n">system</span> <span class="o">*</span><span class="p">)</span>
<span class="n">VAR_GLOBAL</span>
<span class="o">//</span> <span class="n">Define</span> <span class="n">COM</span> <span class="n">Ports</span><span class="o">/</span><span class="n">Buffers</span> <span class="n">incl</span><span class="o">.</span> <span class="n">library</span> <span class="n">Tc2_SerialCom</span>
    <span class="n">SerialRXBuffer_LAMP_C2_PTM_01</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_C2_PTM_01</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialRXBuffer_LAMP_C2_PTM_02</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_C2_PTM_02</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialRXBuffer_LAMP_C2_PTM_03</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_C2_PTM_03</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialRXBuffer_LAMP_C2_PTM_04</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_C2_PTM_04</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>  <span class="n">SerialRXBuffer_LAMP_GJ1_PTM_01</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_GJ1_PTM_01</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialRXBuffer_LAMP_GJ1_PTM_02</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_GJ1_PTM_02</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialRXBuffer_LAMP_GJ1_PTM_03</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_GJ1_PTM_03</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialRXBuffer_LAMP_GJ1_PTM_04</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_GJ1_PTM_04</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">SerialRXBuffer_LAMP_ROUGH_PTM_01</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_ROUGH_PTM_01</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>  <span class="n">SerialRXBuffer_LAMP_C1_PTM_01</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_C1_PTM_01</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialRXBuffer_LAMP_CATCH_PTM_01</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_CATCH_PTM_01</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialRXBuffer_LAMP_CATCH_PTM_02</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_CATCH_PTM_02</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialRXBuffer_KTOF_PTM_01</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_KTOF_PTM_01</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">SerialRXBuffer_LAMP_GJ2_PTM_01</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_GJ2_PTM_01</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>  <span class="n">SerialRXBuffer_LAMP_GJ2_PTM_02</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_GJ2_PTM_02</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialRXBuffer_LAMP_GJ2_PTM_03</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_GJ2_PTM_03</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialRXBuffer_LAMP_GJ2_PTM_04</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>
    <span class="n">SerialTXBuffer_LAMP_GJ2_PTM_04</span> <span class="p">:</span> <span class="n">ComBuffer</span><span class="p">;</span>     <span class="o">*</span><span class="p">)</span>




    <span class="o">//</span> <span class="n">Serial</span> <span class="n">Terminal</span>
    <span class="n">fbSerialLineControl_LAMP_C2_PTM_01</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>
    <span class="n">fbSerialLineControl_LAMP_C2_PTM_02</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>
    <span class="n">fbSerialLineControl_LAMP_C2_PTM_03</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>
    <span class="n">fbSerialLineControl_LAMP_C2_PTM_04</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>  <span class="n">fbSerialLineControl_LAMP_GJ1_PTM_01</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>
    <span class="n">fbSerialLineControl_LAMP_GJ1_PTM_02</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>
    <span class="n">fbSerialLineControl_LAMP_GJ1_PTM_03</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>
    <span class="n">fbSerialLineControl_LAMP_GJ1_PTM_04</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">fbSerialLineControl_LAMP_ROUGH_PTM_01</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>  <span class="n">fbSerialLineControl_LAMP_C1_PTM_01</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>
    <span class="n">fbSerialLineControl_LAMP_CATCH_PTM_01</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>
    <span class="n">fbSerialLineControl_LAMP_CATCH_PTM_02</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>
    <span class="n">fbSerialLineControl_KTOF_PTM_01</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">fbSerialLineControl_LAMP_GJ2_PTM_01</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>  <span class="n">fbSerialLineControl_LAMP_GJ2_PTM_02</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>
    <span class="n">fbSerialLineControl_LAMP_GJ2_PTM_03</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span>
    <span class="n">fbSerialLineControl_LAMP_GJ2_PTM_04</span><span class="p">:</span> <span class="n">SerialLineControl</span><span class="p">;</span> <span class="o">*</span><span class="p">)</span>



    <span class="o">//</span><span class="n">SERIAL</span> <span class="n">IO</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PNL1_EP03_EP6002-0002]^COM TxPDO-Map Inputs Channel 1^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_C2_PTM_01</span>          <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>


    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PNL1_EP03_EP6002-0002]^COM RxPDO-Map Outputs Channel 1^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_C2_PTM_01</span>         <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
    <span class="o">//</span> <span class="s2">&quot;  &quot;</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PNL1_EP03_EP6002-0002]^COM TxPDO-Map Inputs Channel 2^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_C2_PTM_02</span>          <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PNL1_EP03_EP6002-0002]^COM RxPDO-Map Outputs Channel 2^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_C2_PTM_02</span>         <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PNL1_EP06_EP6002-0002]^COM TxPDO-Map Inputs Channel 1^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_C2_PTM_03</span>          <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PNL1_EP06_EP6002-0002]^COM RxPDO-Map Outputs Channel 1^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_C2_PTM_03</span>         <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PNL1_EP06_EP6002-0002]^COM TxPDO-Map Inputs Channel 2^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_C2_PTM_04</span>          <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PNL1_EP06_EP6002-0002]^COM RxPDO-Map Outputs Channel 2^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP06_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_C2_PTM_04</span>         <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PNL1_EP09_EP6002-0002]^COM TxPDO-Map Inputs Channel 1^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_GJ1_PTM_01</span>         <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PNL1_EP09_EP6002-0002]^COM RxPDO-Map Outputs Channel 1^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_GJ1_PTM_01</span>                <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PNL1_EP09_EP6002-0002]^COM TxPDO-Map Inputs Channel 2^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_GJ1_PTM_02</span>         <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PNL1_EP09_EP6002-0002]^COM RxPDO-Map Outputs Channel 2^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP09_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_GJ1_PTM_02</span>                <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PNL1_EP12_EP6002-0002]^COM TxPDO-Map Inputs Channel 1^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_GJ1_PTM_03</span>         <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PNL1_EP12_EP6002-0002]^COM RxPDO-Map Outputs Channel 1^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_GJ1_PTM_03</span>                <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PNL1_EP12_EP6002-0002]^COM TxPDO-Map Inputs Channel 2^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_GJ1_PTM_04</span>         <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PNL1_EP12_EP6002-0002]^COM RxPDO-Map Outputs Channel 2^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP12_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_GJ1_PTM_04</span>                <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PNL2_EP15_EP6002-0002]^COM TxPDO-Map Inputs Channel 1^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_ROUGH_PTM_01</span>               <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PNL2_EP15_EP6002-0002]^COM RxPDO-Map Outputs Channel 1^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_ROUGH_PTM_01</span>              <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PNL2_EP15_EP6002-0002]^COM TxPDO-Map Inputs Channel 2^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_C1_PTM_01</span>          <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PNL2_EP15_EP6002-0002]^COM RxPDO-Map Outputs Channel 2^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP15_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_C1_PTM_01</span>         <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PNL2_EP18_EP6002-0002]^COM TxPDO-Map Inputs Channel 1^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_CATCH_PTM_01</span>               <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PNL2_EP18_EP6002-0002]^COM RxPDO-Map Outputs Channel 1^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_CATCH_PTM_01</span>              <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PNL2_EP18_EP6002-0002]^COM TxPDO-Map Inputs Channel 2^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_CATCH_PTM_02</span>               <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PNL2_EP18_EP6002-0002]^COM RxPDO-Map Outputs Channel 2^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
