                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP18_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_CATCH_PTM_02</span>              <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[KTOF_PNL1_EP03_EP6002-0002]^COM TxPDO-Map Inputs Channel 1^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_KTOF_PTM_01</span>             <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[KTOF_PNL1_EP03_EP6002-0002]^COM RxPDO-Map Outputs Channel 1^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP03_EP6002</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_KTOF_PTM_01</span>            <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
    <span class="o">//</span><span class="n">Leybolds</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PLC_E11_EL6002]^COM TxPDO-Map Inputs Channel 1^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_GJ2_PTM_01</span>         <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PLC_E11_EL6002]^COM RxPDO-Map Outputs Channel 1^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_GJ2_PTM_01</span>                <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PLC_E11_EL6002]^COM TxPDO-Map Inputs Channel 2^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_GJ2_PTM_02</span>         <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PLC_E11_EL6002]^COM RxPDO-Map Outputs Channel 2^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E11_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_GJ2_PTM_02</span>                <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PLC_E12_EL6002]^COM TxPDO-Map Inputs Channel 1^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_GJ2_PTM_03</span>         <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PLC_E12_EL6002]^COM RxPDO-Map Outputs Channel 1^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_GJ2_PTM_03</span>                <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Status:=TIIB[LAMP_PLC_E12_EL6002]^COM TxPDO-Map Inputs Channel 2^Status;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">TxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Inputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">In</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComIn_LAMP_GJ2_PTM_04</span>         <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6inData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span>      <span class="s1">&#39;TcLinkTo&#39;</span>      <span class="o">:=</span>      <span class="s1">&#39;.Ctrl:=TIIB[LAMP_PLC_E12_EL6002]^COM RxPDO-Map Outputs Channel 2^Ctrl;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">0</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">1</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">2</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">3</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">4</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">5</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">6</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">6</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">7</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">7</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">8</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">8</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">9</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">9</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">10</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">10</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">11</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">11</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">12</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">12</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">13</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">13</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">14</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">14</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">15</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">15</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">16</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">16</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">17</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">17</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">18</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">18</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">19</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">19</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">20</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">20</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">D</span><span class="p">[</span><span class="mi">21</span><span class="p">]</span><span class="o">:=</span><span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E12_EL6002</span><span class="p">]</span><span class="o">^</span><span class="n">COM</span> <span class="n">RxPDO</span><span class="o">-</span><span class="n">Map</span> <span class="n">Outputs</span> <span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Data</span> <span class="n">Out</span> <span class="mi">21</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">stComOut_LAMP_GJ2_PTM_04</span>                <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span>  <span class="p">:</span>       <span class="n">EL6outData22B</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-devices">
<h2>GVL_Devices<a class="headerlink" href="#gvl-devices" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Components</span> <span class="n">unnecessary</span> <span class="k">for</span> <span class="n">MBES</span> <span class="n">are</span> <span class="n">commented</span> <span class="n">out</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">Rack</span> <span class="n">Mounted</span> <span class="n">Turbo</span> <span class="n">Pumps</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PLC_E06_EL1004]^Channel 2^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E06_EL1004</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E07_EL2794</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">GJ2</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_GJ2_PTM_01</span> <span class="p">:</span> <span class="n">FB_PTM_TurboDrive</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PLC_E6_EL1004]^Channel 4^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E6_EL1004</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E7_EL2794</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">GJ2</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">02</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_GJ2_PTM_02</span> <span class="p">:</span> <span class="n">FB_PTM_TurboDrive</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PLC_E8_EL1004]^Channel 2^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E8_EL1004</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E7_EL2794</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">GJ2</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">03</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_GJ2_PTM_03</span> <span class="p">:</span> <span class="n">FB_PTM_TurboDrive</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PLC_E8_EL1004]^Channel 4^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E8_EL1004</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PLC_E7_EL2794</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">GJ2</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">04</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_GJ2_PTM_04</span> <span class="p">:</span> <span class="n">FB_PTM_TurboDrive</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">Onboard</span> <span class="n">Turbo</span> <span class="n">Pumps</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PNL1_EP01_EP2338-0002]^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP01_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xRemote</span>                     <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP01_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP02_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xReset</span>                      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP02_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">C2</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_C2_PTM_01</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PNL1_EP01_EP2338-0002]^Channel 5^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP01_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">6</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xRemote</span>                     <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP01_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">7</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP02_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xReset</span>                      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP02_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">C2</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">02</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_C2_PTM_02</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PNL1_EP04_EP2338-0002]^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP04_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xRemote</span>                     <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP04_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP05_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xReset</span>                      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP05_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">C2</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">03</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_C2_PTM_03</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PNL1_EP04_EP2338-0002]^Channel 5^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP04_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">6</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xRemote</span>                     <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP04_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">7</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP05_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xReset</span>                      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP05_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">C2</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">04</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_C2_PTM_04</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PNL1_EP07_EP2338-0002]^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP07_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xRemote</span>                     <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP07_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP08_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xReset</span>                      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP08_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">GJ1</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_GJ1_PTM_01</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PNL1_EP07_EP2338-0002]^Channel 5^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP07_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">6</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xRemote</span>                     <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP07_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">7</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP08_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xReset</span>                      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP08_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">GJ1</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">02</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_GJ1_PTM_02</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PNL1_EP10_EP2338-0002]^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP10_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xRemote</span>                     <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP10_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP11_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xReset</span>                      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP11_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">GJ1</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">03</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_GJ1_PTM_03</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PNL1_EP10_EP2338-0002]^Channel 5^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP10_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">6</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xRemote</span>                     <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP10_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">7</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP11_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xReset</span>                      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL1_EP11_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">GJ1</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">04</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_GJ1_PTM_04</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PNL2_EP16_EP2338-0002]^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP16_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP17_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xReset</span>                      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP17_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">CATCH</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_CATCH_PTM_01</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PNL2_EP16_EP2338-0002]^Channel 5^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP16_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">6</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP17_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xReset</span>                      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP17_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">CATCH</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">02</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_CATCH_PTM_02</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PNL2_EP13_EP2338-0002]^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP13_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xRemote</span>                     <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP13_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP14_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xReset</span>                      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP14_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">ROUGH</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_ROUGH_PTM_01</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[LAMP_PNL2_EP13_EP2338-0002]^Channel 5^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP13_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">6</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xRemote</span>                     <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP13_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">7</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP14_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xReset</span>                      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP14_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">C1</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_C1_PTM_01</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>


<span class="p">(</span><span class="o">*</span><span class="n">KTOF</span> <span class="n">Turbo</span> <span class="n">Pump</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xAtSpd                      :=      TIIB[KTOF_PNL1_EP01_EP2338-0002]^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xFaultNC</span>            <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP01_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">i_xRemote</span>                     <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP01_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_RunDO</span>                       <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP02_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xReset</span>                      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">KTOF_PNL1_EP02_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">KTOF</span><span class="p">:</span><span class="n">PTM</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">KTOF_PTM_01</span> <span class="p">:</span> <span class="n">FB_PTM_Pfeiffer</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">Pirani</span> <span class="n">MKS</span> <span class="mi">275</span> <span class="n">Gauges</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[LAMP_PNL2_EP19_EP3174-0002]^AI Standard Channel 1^Value</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">C2</span><span class="p">:</span><span class="n">GPI</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_C2_GPI_01</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[LAMP_PNL2_EP19_EP3174-0002]^AI Standard Channel 2^Value</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">CATCH</span><span class="p">:</span><span class="n">GPI</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_CATCH_GPI_01</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span> <span class="o">//</span><span class="n">NO</span> <span class="n">GAUGE</span> <span class="n">INSTALLED</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[LAMP_PNL2_EP19_EP3174-0002]^AI Standard Channel 3^Value</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">GJ1</span><span class="p">:</span><span class="n">GPI</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_GJ1_GPI_01</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[LAMP_PNL2_EP19_EP3174-0002]^AI Standard Channel 4^Value</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">GJ2</span><span class="p">:</span><span class="n">GPI</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_GJ2_GPI_01</span> <span class="p">:</span> <span class="n">FB_MKS275</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">MicroPirani</span> <span class="n">MKS</span> <span class="mi">925</span> <span class="n">Gauges</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[LAMP_PNL2_EP20_EP3174-0002]^AI Standard Channel 1^Value</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">ROUGH</span><span class="p">:</span><span class="n">GPI</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_ROUGH_GPI_01</span> <span class="p">:</span> <span class="n">FB_9XX</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[LAMP_PNL2_EP20_EP3174-0002]^AI Standard Channel 2^Value</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">ROUGH</span><span class="p">:</span><span class="n">GPI</span><span class="p">:</span><span class="mi">02</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_ROUGH_GPI_02</span> <span class="p">:</span> <span class="n">FB_9XX</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[LAMP_PNL2_EP20_EP3174-0002]^AI Standard Channel 3^Value</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">ROUGH</span><span class="p">:</span><span class="n">GPI</span><span class="p">:</span><span class="mi">03</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_ROUGH_GPI_03</span> <span class="p">:</span> <span class="n">FB_9XX</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[LAMP_PNL2_EP20_EP3174-0002]^AI Standard Channel 4^Value</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">ROUGH</span><span class="p">:</span><span class="n">GPI</span><span class="p">:</span><span class="mi">04</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_ROUGH_GPI_04</span> <span class="p">:</span> <span class="n">FB_9XX</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">MKS</span> <span class="mi">500</span> <span class="n">Gauges</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[LAMP_PNL2_EP21_EP3174-0002]^AI Standard Channel 1^Value;</span>
                                                             <span class="o">.</span><span class="n">q_xHV_DIS</span>             <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP22_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">C2</span><span class="p">:</span><span class="n">GCC</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_C2_GCC_01</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[LAMP_PNL2_EP21_EP3174-0002]^AI Standard Channel 2^Value;</span>
                                                             <span class="o">.</span><span class="n">q_xHV_DIS</span>             <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP22_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">CATCH</span><span class="p">:</span><span class="n">GCC</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_CATCH_GCC_01</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[LAMP_PNL2_EP21_EP3174-0002]^AI Standard Channel 3^Value;</span>
                                                             <span class="o">.</span><span class="n">q_xHV_DIS</span>             <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP22_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">3</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">CATCH</span><span class="p">:</span><span class="n">GCC</span><span class="p">:</span><span class="mi">02</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_CATCH_GCC_02</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[LAMP_PNL2_EP21_EP3174-0002]^AI Standard Channel 4^Value;</span>
                                                             <span class="o">.</span><span class="n">q_xHV_DIS</span>             <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP22_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">4</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">GJ1</span><span class="p">:</span><span class="n">GCC</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_GJ1_GCC_01</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[LAMP_PNL2_EP23_EP3174-0002]^AI Standard Channel 1^Value;</span>
                                                             <span class="o">.</span><span class="n">q_xHV_DIS</span>             <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP24_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">1</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">GJ2</span><span class="p">:</span><span class="n">GCC</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_GJ2_GCC_01</span> <span class="p">:</span> <span class="n">FB_MKS500</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">Hot</span> <span class="n">Cathode</span> <span class="n">MKS</span> <span class="mi">909</span> <span class="n">Gauges</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_iPRESS_R    :=      TIIB[LAMP_PNL2_EP23_EP3174-0002]^AI Standard Channel 2^Value;</span>
                                                             <span class="o">.</span><span class="n">q_xHV_DIS</span>             <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP24_EP2624</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">C1</span><span class="p">:</span><span class="n">GHC</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_C1_GHC_01</span> <span class="p">:</span> <span class="n">FB_MKS909</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Normally</span> <span class="n">Closed</span> <span class="n">Valve</span> <span class="k">with</span> <span class="n">Readback</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIIB[LAMP_PNL2_EP25_EP2338-0002]^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP25_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xOPN_DO</span>     <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP25_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">11</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">ROUGH</span><span class="p">:</span><span class="n">VRC</span><span class="p">:</span><span class="mi">01</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_ROUGH_VRC_01</span> <span class="p">:</span> <span class="n">FB_VRC</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIIB[LAMP_PNL2_EP26_EP2338-0002]^Channel 1^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP26_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">2</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xOPN_DO</span>     <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP26_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">11</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">ROUGH</span><span class="p">:</span><span class="n">VRC</span><span class="p">:</span><span class="mi">03</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_ROUGH_VRC_03</span> <span class="p">:</span> <span class="n">FB_VRC</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Normally</span> <span class="n">Open</span> <span class="n">Valve</span> <span class="k">with</span> <span class="n">Readback</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;.i_xOpnLS      :=      TIIB[LAMP_PNL2_EP25_EP2338-0002]^Channel 5^Input;</span>
                                                             <span class="o">.</span><span class="n">i_xClsLS</span>      <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP25_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">6</span><span class="o">^</span><span class="n">Input</span><span class="p">;</span>
                                                             <span class="o">.</span><span class="n">q_xCLS_DO</span>     <span class="o">:=</span>      <span class="n">TIIB</span><span class="p">[</span><span class="n">LAMP_PNL2_EP25_EP2338</span><span class="o">-</span><span class="mi">0002</span><span class="p">]</span><span class="o">^</span><span class="n">Channel</span> <span class="mi">15</span><span class="o">^</span><span class="n">Output</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">LAMP</span><span class="p">:</span><span class="n">ROUGH</span><span class="p">:</span><span class="n">VRC</span><span class="p">:</span><span class="mi">02</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">LAMP_ROUGH_VRC_02</span> <span class="p">:</span> <span class="n">FB_VRC_NO</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">Pfeiffer</span><span class="o">*</span><span class="p">)</span>
    <span class="o">//</span> <span class="n">They</span> <span class="n">share</span> <span class="n">the</span> <span class="n">same</span> <span class="n">serial</span> <span class="n">port</span>
    <span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_01</span>                 <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">st_Pfeiffer_RBK_LAMP_C2_PTM_01</span>                  <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
    <span class="n">fb_PfeifferCom_LAMP_C2_PTM_01</span>                   <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>

    <span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_02</span>                 <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">st_Pfeiffer_RBK_LAMP_C2_PTM_02</span>                  <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
    <span class="n">fb_PfeifferCom_LAMP_C2_PTM_02</span>                   <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>

    <span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_03</span>                 <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">st_Pfeiffer_RBK_LAMP_C2_PTM_03</span>                  <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
    <span class="n">fb_PfeifferCom_LAMP_C2_PTM_03</span>                   <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>

    <span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_04</span>                 <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">st_Pfeiffer_RBK_LAMP_C2_PTM_04</span>                  <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
    <span class="n">fb_PfeifferCom_LAMP_C2_PTM_04</span>                   <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>
    <span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_01</span>                <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">st_Pfeiffer_RBK_LAMP_GJ1_PTM_01</span>                 <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
    <span class="n">fb_PfeifferCom_LAMP_GJ1_PTM_01</span>                  <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>

    <span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_02</span>                <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">st_Pfeiffer_RBK_LAMP_GJ1_PTM_02</span>                 <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
    <span class="n">fb_PfeifferCom_LAMP_GJ1_PTM_02</span>                  <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>

    <span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_03</span>                <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">st_Pfeiffer_RBK_LAMP_GJ1_PTM_03</span>                 <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
    <span class="n">fb_PfeifferCom_LAMP_GJ1_PTM_03</span>                  <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>

    <span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_04</span>                <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">st_Pfeiffer_RBK_LAMP_GJ1_PTM_04</span>                 <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
    <span class="n">fb_PfeifferCom_LAMP_GJ1_PTM_04</span>                  <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
    <span class="n">st_Pfeiffer_CTRL_LAMP_ROUGH_PTM_01</span>              <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">st_Pfeiffer_RBK_LAMP_ROUGH_PTM_01</span>               <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
    <span class="n">fb_PfeifferCom_LAMP_ROUGH_PTM_01</span>                <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>
    <span class="n">st_Pfeiffer_CTRL_LAMP_C1_PTM_01</span>                 <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">st_Pfeiffer_RBK_LAMP_C1_PTM_01</span>                  <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
    <span class="n">fb_PfeifferCom_LAMP_C1_PTM_01</span>                   <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>

    <span class="n">st_Pfeiffer_CTRL_LAMP_CATCH_PTM_01</span>              <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">st_Pfeiffer_RBK_LAMP_CATCH_PTM_01</span>               <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
    <span class="n">fb_PfeifferCom_LAMP_CATCH_PTM_01</span>                <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>

    <span class="n">st_Pfeiffer_CTRL_LAMP_CATCH_PTM_02</span>              <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">st_Pfeiffer_RBK_LAMP_CATCH_PTM_02</span>               <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
    <span class="n">fb_PfeifferCom_LAMP_CATCH_PTM_02</span>                <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>

    <span class="n">st_Pfeiffer_CTRL_KTOF_PTM_01</span>                    <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferControl</span><span class="p">;</span>
    <span class="n">st_Pfeiffer_RBK_KTOF_PTM_01</span>                     <span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..20</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_PfeifferStatus</span><span class="p">;</span>
    <span class="n">fb_PfeifferCom_KTOF_PTM_01</span>                              <span class="p">:</span> <span class="n">FB_PFEIFFER_COM</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
    <span class="o">//</span><span class="n">Leybold</span> <span class="n">status</span>
    <span class="n">st_TD20_RBK_LAMP_GJ2_PTM_01</span>             <span class="p">:</span> <span class="n">ST_TD20Status</span><span class="p">;</span>
    <span class="n">fb_TD20Com_LAMP_GJ2_PTM_01</span>                      <span class="p">:</span> <span class="n">FB_OERLIKON_TD20_COM</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>
    <span class="n">st_TD20_RBK_LAMP_GJ2_PTM_02</span>             <span class="p">:</span> <span class="n">ST_TD20Status</span><span class="p">;</span>
    <span class="n">fb_TD20Com_LAMP_GJ2_PTM_02</span>                      <span class="p">:</span> <span class="n">FB_OERLIKON_TD20_COM</span><span class="p">;</span>

    <span class="n">st_TD20_RBK_LAMP_GJ2_PTM_03</span>             <span class="p">:</span> <span class="n">ST_TD20Status</span><span class="p">;</span>
    <span class="n">fb_TD20Com_LAMP_GJ2_PTM_03</span>                      <span class="p">:</span> <span class="n">FB_OERLIKON_TD20_COM</span><span class="p">;</span>

    <span class="n">st_TD20_RBK_LAMP_GJ2_PTM_04</span>             <span class="p">:</span> <span class="n">ST_TD20Status</span><span class="p">;</span>
    <span class="n">fb_TD20Com_LAMP_GJ2_PTM_04</span>                      <span class="p">:</span> <span class="n">FB_OERLIKON_TD20_COM</span><span class="p">;</span>
<span class="o">*</span><span class="p">)</span>
<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
<section id="gvl-plc-interfaces">
<h2>GVL_PLC_Interfaces<a class="headerlink" href="#gvl-plc-interfaces" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="p">(</span><span class="o">*</span><span class="n">TMO</span> <span class="n">Beamline</span> <span class="n">Vacuum</span><span class="o">*</span><span class="p">)</span>
    <span class="o">//</span><span class="n">Outputs</span>
<span class="o">//</span>  <span class="n">fb_ADS_WATCHDOG_VAC_LAMP_TMO</span><span class="p">:</span><span class="n">FB_ADS_WATCHDOG</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">ETHERCAT</span> <span class="n">BRRIDGE</span> <span class="n">COM</span> <span class="n">STATUS</span><span class="o">*</span><span class="p">)</span>
    <span class="o">//</span><span class="mi">0</span><span class="p">:</span> <span class="n">Other</span> <span class="n">side</span> <span class="ow">is</span> <span class="ow">in</span> <span class="n">OP</span> <span class="n">state</span><span class="p">,</span> <span class="o">&gt;</span><span class="mi">0</span><span class="p">:</span> <span class="n">Error</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LAMP_PLC_E04_EL6692]^SYNC Inputs^TxPDO state</span>
    <span class="s1">&#39;}</span>
    <span class="n">xEcatBridge_TxPDO_state</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>

    <span class="o">//</span><span class="mi">0</span><span class="p">:</span> <span class="n">External</span> <span class="n">device</span> <span class="n">connectd</span><span class="p">,</span> <span class="mi">1</span><span class="p">:</span> <span class="n">External</span> <span class="n">device</span> <span class="ow">not</span> <span class="n">connected</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LAMP_PLC_E04_EL6692]^SYNC Inputs^External device not connected</span>
    <span class="s1">&#39;}</span>
    <span class="n">xEcatBridge_External_device_not_connected</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="o">//</span><span class="mi">0</span> <span class="o">=</span> <span class="n">Data</span> <span class="n">valid</span><span class="p">,</span> <span class="mi">1</span> <span class="o">=</span> <span class="n">Data</span> <span class="n">invalid</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LAMP_PLC_E04_EL6692]^WcState^WcState</span>
    <span class="s1">&#39;}</span>
    <span class="n">xEcatBridge_WcState</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span> <span class="n">I</span><span class="o">/</span><span class="n">O</span> <span class="n">Inputs</span> <span class="kn">from</span> <span class="nn">TMO</span> <span class="n">Beamline</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39; TIIB[LAMP_PLC_E04_EL6692]^IO Inputs^HUTCH_PLC_NAME</span>
    <span class="s1">&#39;}</span>
    <span class="n">sHUTCH_PLC_NAME</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">8</span><span class="p">);</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIIB[LAMP_PLC_E04_EL6692]^IO Inputs^TMO_ROUGH1_VRC_01_OPEN_LS</span>
    <span class="s1">&#39;}</span>
    <span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[LAMP_PLC_E04_EL6692]^IO Inputs^TMO_ROUGH2_VRC_01_OPEN_LS</span>
    <span class="s1">&#39;}</span>
    <span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span><span class="n">I</span><span class="o">/</span><span class="n">O</span> <span class="n">Outputs</span> <span class="n">to</span> <span class="n">TMO</span> <span class="n">Beamline</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>   <span class="s1">&#39;TIIB[LAMP_PLC_E04_EL6692]^IO Outputs^ENDSTATION_PLC_NAME</span>
    <span class="s1">&#39;}</span>
    <span class="n">sENDSTATION_PLC_NAME</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">(</span><span class="mi">8</span><span class="p">)</span><span class="o">:=</span> <span class="s1">&#39;LAMP&#39;</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIIB[LAMP_PLC_E04_EL6692]^IO Outputs^IP1_ROUGH_VRC_01_OPEN_LS</span>
    <span class="s1">&#39;}</span>
    <span class="n">xIP1_ROUGH_VRC_01_OPEN_LS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIIB[LAMP_PLC_E04_EL6692]^IO Outputs^IP1_ROUGH_VRC_02_OPEN_LS</span>
    <span class="s1">&#39;}</span>
    <span class="n">xIP1_ROUGH_VRC_02_OPEN_LS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIIB[LAMP_PLC_E04_EL6692]^IO Outputs^IP1_ROUGH_VRC_03_OPEN_LS</span>
    <span class="s1">&#39;}</span>
    <span class="n">xIP1_ROUGH_VRC_03_OPEN_LS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLInkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIIB[LAMP_PLC_E04_EL6692]^IO Outputs^IP1_TURBOS_ALL_AtSpd</span>
    <span class="s1">&#39;}</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
                    <span class="n">pv</span><span class="p">:</span> <span class="n">PLC</span><span class="p">:</span><span class="n">CVMI</span><span class="p">:</span><span class="n">VAC</span><span class="p">:</span><span class="n">IP1_TURBOS_ALL_ATSPD</span>
                    <span class="n">io</span><span class="p">:</span><span class="n">i</span>
    <span class="s1">&#39;}</span>
    <span class="n">xIP1_TURBOS_ALL_AtSpd</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIIB[LAMP_PLC_E04_EL6692]^IO Outputs^IP1_MAIN_xAT_VAC</span>
    <span class="s1">&#39;}</span>
    <span class="n">xIP1_MAIN_xAT_VAC</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLInkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIIB[LAMP_PLC_E04_EL6692]^IO Outputs^IP1_MAIN_xPRESS_OK</span>
    <span class="s1">&#39;}</span>
    <span class="n">xIP1_MAIN_xPRESS_OK</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLINKTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIIB[LAMP_PLC_E04_EL6692]^IO Outputs^IP1_MAIN_rPRESS</span>
    <span class="s1">&#39;}</span>
    <span class="n">rIP1_MAIN_rPRESS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">REAL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>  <span class="s1">&#39;TIIB[LAMP_PLC_E04_EL6692]^IO Outputs^IP1_HV_SAFETY_ENABLE</span>
    <span class="s1">&#39;}</span>
    <span class="n">xIP1_HV_SAFETY_ENABLE</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">(</span><span class="o">*</span><span class="n">ISEG</span> <span class="n">HV</span> <span class="n">Crate</span> <span class="n">Safety</span> <span class="n">Loop</span><span class="o">*</span><span class="p">)</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span>        <span class="s1">&#39;TIIB[LAMP_PLC_E09_EL2794]^Channel 1^Output</span>
    <span class="s1">&#39;}</span>
    <span class="n">xHighVoltageSafteyLoopEnable</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">When</span> <span class="n">Enables</span> <span class="n">the</span> <span class="n">High</span> <span class="n">voltage</span> <span class="n">Saftey</span> <span class="n">loop</span> <span class="ow">is</span> <span class="n">closed</span> <span class="ow">and</span> <span class="n">HV</span> <span class="n">can</span> <span class="n">start</span><span class="o">.*</span><span class="p">)</span>

<span class="n">END_VAR</span>
<span class="o">//</span><span class="n">comment</span>
</pre></div>
</div>
</section>
<section id="gvl-variables">
<h2>GVL_Variables<a class="headerlink" href="#gvl-variables" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="o">//</span><span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;qualified_only&#39;</span><span class="p">}</span>
<span class="n">VAR_GLOBAL</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">PLC</span><span class="p">:</span><span class="n">LAMP</span><span class="p">:</span><span class="n">VAC</span><span class="p">:</span><span class="n">OVRDON</span>
            <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">xSystemOverrideMode_LAMP</span>        <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="n">Global</span> <span class="n">system</span> <span class="n">override</span> <span class="k">for</span> <span class="n">the</span> <span class="n">HXR</span> <span class="n">Vacuum</span> <span class="n">System</span> <span class="n">EBD</span><span class="o">*</span><span class="p">)</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
            <span class="n">pv</span><span class="p">:</span> <span class="n">PLC</span><span class="p">:</span><span class="n">LAMP</span><span class="p">:</span><span class="n">ON</span><span class="p">:</span><span class="n">BEAMLINE</span>
            <span class="n">io</span><span class="p">:</span><span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">xOnBeamline</span>     <span class="p">:</span>       <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Always</span> <span class="n">assume</span> <span class="n">On</span> <span class="n">Beamline</span> <span class="k">for</span> <span class="n">safety</span> <span class="n">checks</span><span class="o">*</span><span class="p">)</span>

    <span class="n">rHighVoltageMinPressure</span> <span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="mf">1e-05</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Hard</span> <span class="n">coded</span> <span class="n">High</span> <span class="n">voltage</span> <span class="n">Minimum</span> <span class="n">Enable</span> <span class="n">Pressure</span><span class="o">*</span><span class="p">)</span>

<span class="n">END_VAR</span>
</pre></div>
</div>
</section>
</section>
<section id="pous">
<h1>POUs<a class="headerlink" href="#pous" title="Permalink to this headline"></a></h1>
<section id="diagnostics">
<h2>DIAGNOSTICS<a class="headerlink" href="#diagnostics" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">DIAGNOSTICS</span>
<span class="n">VAR</span>
    <span class="o">//</span><span class="n">Change</span> <span class="n">the</span> <span class="n">PLC</span> <span class="n">String</span> <span class="n">Name</span> <span class="n">to</span> <span class="n">the</span> <span class="n">actual</span> <span class="n">PLC</span> <span class="n">NAME</span>
    <span class="n">sPLCName</span> <span class="p">:</span><span class="n">STRING</span> <span class="o">:=</span> <span class="s1">&#39;PLC-LAMP-VAC&#39;</span><span class="p">;</span>
    <span class="o">//</span><span class="n">Link</span> <span class="n">the</span> <span class="n">sAMSNetID</span> <span class="n">to</span> <span class="n">the</span> <span class="n">Etherat</span> <span class="n">Master</span> <span class="n">netID</span>
    <span class="n">i_sAMSNetID</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">AMSNETID</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">DO</span> <span class="n">NOT</span> <span class="n">CHANGE</span>
    <span class="n">sAMSNetID</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">;</span> <span class="o">//</span><span class="n">used</span> <span class="k">for</span> <span class="n">EPICS</span> <span class="n">PV</span>
    <span class="n">sLibVersion_LCLS_General</span> <span class="p">:</span> <span class="n">STRING</span><span class="p">;(</span><span class="o">*</span> <span class="o">:=</span> <span class="n">stLibVersion_LCLS_General</span><span class="o">.</span><span class="n">sVersion</span><span class="o">*</span><span class="p">)</span> <span class="p">;</span>
    <span class="n">fbEcatDiag</span><span class="p">:</span><span class="n">FB_EcatDiag</span><span class="p">;</span>
    <span class="n">bAllSlaveStateGood</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bMasterStateGood</span> <span class="p">:</span><span class="n">BOOL</span><span class="p">;</span>
    <span class="n">iMasterState</span><span class="p">:</span> <span class="n">WORD</span><span class="p">;</span>
    <span class="n">sMasterState</span><span class="p">:</span><span class="n">STRING</span><span class="p">;</span>
    <span class="n">nSlaveNumber</span> <span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
    <span class="n">aiSlaveStates</span><span class="p">:</span> <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..256</span><span class="p">]</span> <span class="n">OF</span> <span class="n">BYTE</span><span class="p">;</span>
    <span class="n">aEcSlaveInfo</span> <span class="p">:</span>  <span class="n">ARRAY</span><span class="p">[</span><span class="mf">1..256</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_EcDevice</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Instaniating</span> <span class="n">a</span> <span class="n">call</span> <span class="n">to</span> <span class="n">the</span> <span class="n">fbEcatDiag</span>
<span class="n">fbEcatDiag</span><span class="p">(</span>
    <span class="n">I_AMSNetId</span><span class="o">:=</span><span class="n">i_sAMSNetID</span> <span class="p">,</span>
    <span class="n">i_xFirstPass</span><span class="o">:=</span> <span class="n">_TaskInfo</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">FirstCycle</span><span class="p">,</span>
    <span class="n">q_xAllSlaveStatesGood</span><span class="o">=&gt;</span> <span class="n">bAllSlaveStateGood</span> <span class="p">,</span>
    <span class="n">q_anTermStates</span><span class="o">=&gt;</span> <span class="n">aiSlaveStates</span><span class="p">,</span>
    <span class="n">q_xMasterStateGood</span><span class="o">=&gt;</span><span class="n">bMasterStateGood</span> <span class="p">,</span>
    <span class="n">q_nMasterState</span><span class="o">=&gt;</span> <span class="n">iMasterState</span><span class="p">,</span>
    <span class="n">q_sMasterState</span><span class="o">=&gt;</span> <span class="n">sMasterState</span> <span class="p">,</span>
    <span class="n">q_astEcConfSlaveInfo</span><span class="o">=&gt;</span> <span class="n">aEcSlaveInfo</span> <span class="p">,</span>
    <span class="n">q_nSlaves</span><span class="o">=&gt;</span> <span class="n">nSlaveNumber</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="f-turbo-nc-no-valve-logic">
<h2>F_Turbo_NC_NO_Valve_Logic<a class="headerlink" href="#f-turbo-nc-no-valve-logic" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">FUNCTION</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span> <span class="p">:</span> <span class="n">BOOL</span>
<span class="n">VAR_INPUT</span>
    <span class="n">i_stTurbo</span> <span class="p">:</span> <span class="n">ST_PTM</span><span class="p">;</span> <span class="o">//</span> <span class="n">Turbo</span> <span class="n">Pump</span>
    <span class="n">i_stISG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">Gauge</span> <span class="n">measuring</span> <span class="n">inlet</span> <span class="n">Pressure</span> <span class="n">e</span><span class="o">.</span><span class="n">g</span> <span class="n">Pirani</span>
    <span class="n">i_stBSG</span> <span class="p">:</span> <span class="n">ST_VG</span><span class="p">;</span> <span class="o">//</span><span class="n">Gauge</span> <span class="n">measureing</span> <span class="n">backing</span> <span class="n">pressure</span>
    <span class="n">iq_stValve_NO</span> <span class="p">:</span> <span class="n">ST_VRC_NO</span><span class="p">;</span> <span class="o">//</span><span class="n">Normally</span> <span class="n">Open</span> <span class="n">Valve</span> <span class="n">directly</span> <span class="n">sharing</span> <span class="n">turbo</span> <span class="n">pump</span> <span class="n">vaccum</span> <span class="n">volume</span><span class="o">.</span>
    <span class="n">iq_stValve_NC</span> <span class="p">:</span> <span class="n">ST_VRC</span><span class="p">;</span> <span class="o">//</span><span class="n">Normally</span> <span class="n">Closed</span> <span class="n">Valve</span> <span class="n">directly</span> <span class="n">sharing</span> <span class="n">turbo</span> <span class="n">pump</span> <span class="n">vaccum</span> <span class="n">volume</span><span class="o">.</span>
    <span class="n">iq_stValve_NC_second</span> <span class="p">:</span>  <span class="n">ST_VRC</span><span class="p">;</span> <span class="o">//</span><span class="n">Normally</span> <span class="n">Closed</span> <span class="n">Valve</span> <span class="n">on</span> <span class="n">the</span> <span class="n">other</span> <span class="n">side</span> <span class="n">of</span> <span class="n">NO</span> <span class="n">valve</span> <span class="n">that</span> <span class="n">also</span> <span class="n">connects</span> <span class="n">to</span> <span class="n">roughing</span> <span class="n">line</span><span class="o">.</span>
    <span class="n">EcatBridge_Error_Present</span>        <span class="p">:</span>       <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span> <span class="n">Ecat</span> <span class="n">Bridge</span> <span class="n">Communication</span><span class="p">:</span> <span class="n">Watchdog</span> <span class="ow">and</span> <span class="n">Ecat</span> <span class="n">Bridge</span> <span class="n">Read</span> <span class="n">Error</span> <span class="n">Bit</span>
<span class="o">//</span>  <span class="n">ads_Error_Present</span>     <span class="p">:</span>      <span class="n">BOOL</span><span class="p">;</span>  <span class="o">//</span> <span class="n">ADS</span> <span class="n">Communication</span><span class="p">:</span> <span class="n">Watchdog</span> <span class="ow">and</span> <span class="n">ADS</span> <span class="n">Read</span> <span class="n">Error</span> <span class="n">Bit</span>
    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Normally</span> <span class="n">Closed</span> <span class="n">Valve</span> <span class="n">Downstream</span> <span class="n">of</span> <span class="n">iq_stValve_NC</span> <span class="ow">in</span> <span class="n">Beamline</span> <span class="n">Roughing</span> <span class="n">Line</span><span class="o">.</span>
    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Normally</span> <span class="n">Closed</span> <span class="n">Valve</span> <span class="n">Downstream</span> <span class="n">of</span> <span class="n">iq_stValve_NC_second</span> <span class="ow">in</span> <span class="n">Beamline</span> <span class="n">Roughing</span> <span class="n">Line</span><span class="o">.</span>
    <span class="n">x_onBeamline</span> <span class="p">:</span>  <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Whether</span> <span class="n">the</span>  <span class="n">Turbopump</span><span class="o">/</span><span class="n">Endstation</span> <span class="ow">is</span> <span class="n">mounted</span> <span class="n">on</span> <span class="n">the</span> <span class="n">beamline</span> <span class="ow">or</span> <span class="ow">not</span><span class="o">.</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="p">(</span><span class="n">x_onBeamline</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">F_Turbo_NC_NO_Valve_Logic</span> <span class="o">:=</span> <span class="p">(</span><span class="n">i_stISG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">i_stISG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">i_stTurbo</span><span class="o">.</span><span class="n">rInletPressureSP</span><span class="p">)</span> <span class="n">AND</span>
                                                             <span class="p">(</span><span class="n">i_stBSG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">i_stBSG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">i_stTurbo</span><span class="o">.</span><span class="n">rBackingPressureSP</span><span class="p">)</span> <span class="n">AND</span>
                                                             <span class="p">((</span><span class="n">iq_stValve_NC</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">AND</span> <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="p">)</span> <span class="n">OR</span>
                                                             <span class="p">(</span><span class="n">iq_stValve_NO</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">AND</span> <span class="p">(</span><span class="n">iq_stValve_NC_second</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">AND</span>
                                                             <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="p">)))</span><span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">EcatBridge_Error_Present</span><span class="p">);</span>
<span class="n">ELSE</span>
    <span class="n">F_Turbo_NC_NO_Valve_Logic</span> <span class="o">:=</span> <span class="p">(</span><span class="n">i_stISG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">i_stISG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">i_stTurbo</span><span class="o">.</span><span class="n">rInletPressureSP</span><span class="p">)</span> <span class="n">AND</span>
                                               <span class="p">(</span><span class="n">i_stBSG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="n">AND</span> <span class="n">i_stBSG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;</span> <span class="n">i_stTurbo</span><span class="o">.</span><span class="n">rBackingPressureSP</span><span class="p">)</span> <span class="n">AND</span>
                                                    <span class="p">(</span><span class="n">iq_stValve_NC</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">OR</span><span class="p">(</span><span class="n">iq_stValve_NO</span><span class="o">.</span><span class="n">i_xOpnLS</span> <span class="n">AND</span> <span class="n">iq_stValve_NC_second</span><span class="o">.</span><span class="n">i_xOpnLS</span><span class="p">));</span>
<span class="n">END_IF</span>

<span class="n">END_FUNCTION</span>
</pre></div>
</div>
</section>
<section id="main">
<h2>MAIN<a class="headerlink" href="#main" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">MAIN</span>
<span class="n">VAR</span>
    <span class="n">fbLogHandler</span> <span class="p">:</span> <span class="n">FB_LogHandler</span><span class="p">;</span>

<span class="o">//</span><span class="n">TMO</span> <span class="n">Interface</span>
<span class="n">xEcatBridge_COM_ERROR</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span>
<span class="o">/</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="p">:</span> <span class="n">FB_TVGC_2S_ADS</span><span class="p">;</span> <span class="o">//</span><span class="n">FB</span> <span class="k">for</span> <span class="n">accessing</span> <span class="s2">&quot;TMO_ROUGH1_VRC_01&quot;</span> <span class="n">VGC_2S</span> <span class="n">data</span> <span class="kn">from</span> <span class="nn">PLC</span><span class="o">-</span><span class="n">TMO</span><span class="o">-</span><span class="n">VAC</span>
<span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="p">:</span> <span class="n">FB_TVGC_2S_ADS</span><span class="p">;</span> <span class="o">//</span><span class="n">FB</span> <span class="k">for</span> <span class="n">accessing</span> <span class="s2">&quot;TMO_ROUGH2_VRC_01&quot;</span> <span class="n">VGC_2S</span> <span class="n">data</span> <span class="kn">from</span> <span class="nn">PLC</span><span class="o">-</span><span class="n">TMO</span><span class="o">-</span><span class="n">VAC</span>
<span class="n">i_iWatchdog</span> <span class="p">:</span>       <span class="n">UDINT</span><span class="p">;</span> <span class="o">//</span> <span class="n">PLC</span><span class="o">-</span><span class="n">TMO</span><span class="o">-</span><span class="n">VAC</span> <span class="n">will</span> <span class="n">write</span> <span class="n">to</span> <span class="n">this</span> <span class="n">Watchdog</span> <span class="n">variable</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">b_TurboPumpRunningFlag</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">TurboPumpTOF</span> <span class="p">:</span> <span class="n">TOF</span><span class="p">;</span>
<span class="n">TurboPumpDelayTime</span> <span class="p">:</span> <span class="n">TIME</span> <span class="o">:=</span> <span class="n">T</span><span class="c1">#30s;</span>
<span class="n">b_PumpRunning</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">fbLogHandler</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Components</span> <span class="n">unused</span> <span class="n">by</span> <span class="n">MBES</span> <span class="n">are</span> <span class="n">commented</span> <span class="n">out</span> <span class="o">*</span><span class="p">)</span>

<span class="o">//</span> <span class="n">Run</span> <span class="n">the</span> <span class="n">Diagnostics</span> <span class="n">PRG</span>
<span class="n">DIAGNOSTICS</span><span class="p">();</span>

<span class="p">(</span><span class="o">*</span><span class="n">EtherCAT</span> <span class="n">Bridge</span> <span class="n">Status</span><span class="o">*</span><span class="p">)</span>
<span class="o">//</span><span class="n">xEcatBridge_COM_ERROR</span> <span class="o">:=</span> <span class="kc">True</span> <span class="n">means</span> <span class="n">that</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">an</span> <span class="n">EtherCAT</span> <span class="n">Bridge</span> <span class="n">Communication</span> <span class="n">Error</span><span class="o">.</span>
<span class="n">xEcatBridge_COM_ERROR</span> <span class="o">:=</span> <span class="p">(</span><span class="n">xEcatBridge_TxPDO_state</span> <span class="n">OR</span> <span class="n">xEcatBridge_External_device_not_connected</span> <span class="n">OR</span> <span class="n">xEcatBridge_WcState</span><span class="p">);</span>

<span class="n">xOnBeamline</span> <span class="o">:=</span> <span class="p">(</span><span class="n">xEcatBridge_COM_ERROR</span> <span class="o">=</span> <span class="n">FALSE</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">sHUTCH_PLC_NAME</span> <span class="o">=</span> <span class="s1">&#39;TMO&#39;</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">TurboPump</span> <span class="n">running</span> <span class="n">Flag</span> <span class="k">with</span> <span class="mi">30</span> <span class="n">second</span> <span class="n">Turn</span> <span class="n">Off</span> <span class="n">delay</span><span class="o">.*</span><span class="p">)</span>
<span class="n">b_TurboPumpRunningFlag</span> <span class="o">:=</span> <span class="p">(</span><span class="n">LAMP_GJ2_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">)</span>  <span class="n">AND</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">(</span><span class="n">LAMP_GJ2_PTM_02</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span>
    <span class="p">(</span><span class="n">LAMP_GJ2_PTM_03</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span>
    <span class="p">(</span><span class="n">LAMP_GJ2_PTM_04</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span>
<span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span>  <span class="p">(</span><span class="n">LAMP_C1_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span>  <span class="o">*</span><span class="p">)</span>
<span class="o">//</span>  <span class="p">(</span><span class="n">LAMP_C2_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span> <span class="o">//</span><span class="n">currently</span> <span class="n">does</span> <span class="ow">not</span> <span class="n">exist</span> <span class="n">on</span> <span class="n">LAMP</span>
    <span class="p">(</span><span class="n">LAMP_C2_PTM_02</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span>
    <span class="p">(</span><span class="n">LAMP_C2_PTM_03</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span>
    <span class="p">(</span><span class="n">LAMP_C2_PTM_04</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span>
<span class="p">(</span><span class="o">*</span>
    <span class="p">(</span><span class="n">LAMP_CATCH_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span>
    <span class="p">(</span><span class="n">LAMP_CATCH_PTM_02</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span>
    <span class="p">(</span><span class="n">LAMP_GJ1_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span>
    <span class="p">(</span><span class="n">LAMP_GJ1_PTM_02</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span>
    <span class="p">(</span><span class="n">LAMP_GJ1_PTM_03</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span>
    <span class="p">(</span><span class="n">LAMP_GJ1_PTM_04</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">)</span> <span class="n">AND</span>
<span class="o">*</span><span class="p">)</span>
    <span class="p">(</span><span class="n">LAMP_ROUGH_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">);</span>
<span class="o">//</span>  <span class="p">(</span><span class="n">KTOF_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="o">.</span><span class="n">eState</span> <span class="o">=</span> <span class="n">E_PumpState</span><span class="o">.</span><span class="n">pumpRUNNING</span><span class="p">);</span>
<span class="n">TurboPumpTOF</span><span class="p">(</span><span class="n">IN</span><span class="o">:=</span> <span class="n">b_TurboPumpRunningFlag</span><span class="p">,</span> <span class="n">PT</span> <span class="o">:=</span> <span class="n">TurboPumpDelayTime</span><span class="p">);</span>
<span class="n">xIP1_TURBOS_ALL_AtSpd</span><span class="o">:=</span> <span class="n">TurboPumpTOF</span><span class="o">.</span><span class="n">Q</span><span class="p">;</span>

<span class="p">(</span><span class="o">*</span><span class="n">High</span> <span class="n">Voltage</span> <span class="n">Saftey</span> <span class="n">Loop</span><span class="o">*</span><span class="p">)</span><span class="o">//</span> <span class="n">rHighVoltageMinPressure</span> <span class="o">=</span> <span class="mf">1e-05</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span><span class="n">Hard</span> <span class="n">coded</span> <span class="n">High</span> <span class="n">voltage</span> <span class="n">Minimum</span> <span class="n">Enable</span> <span class="n">Pressure</span><span class="o">*</span><span class="p">)</span>
<span class="n">xHighVoltageSafteyLoopEnable</span><span class="o">:=</span> <span class="p">(</span><span class="n">LAMP_C2_GCC_01</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&lt;=</span> <span class="n">rHighVoltageMinPressure</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">LAMP_C2_GCC_01</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span> <span class="o">=</span> <span class="n">TRUE</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">PIRANI</span> <span class="n">Gauges</span><span class="o">*</span><span class="p">)</span>
    <span class="n">LAMP_C2_GPI_01</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
    <span class="o">//</span><span class="n">LAMP_CATCH_GPI_01</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span> <span class="n">which</span> <span class="ow">is</span> <span class="ow">not</span> <span class="n">installed</span>
<span class="p">(</span><span class="o">*</span>
    <span class="n">LAMP_GJ2_GPI_01</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
    <span class="n">LAMP_GJ1_GPI_01</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">uPIRANI</span> <span class="n">Gauges</span><span class="o">*</span><span class="p">)</span>
    <span class="n">LAMP_ROUGH_GPI_01</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
    <span class="n">LAMP_ROUGH_GPI_01</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">32767</span><span class="p">);</span>
    <span class="n">LAMP_ROUGH_GPI_02</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
    <span class="n">LAMP_ROUGH_GPI_02</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">32767</span><span class="p">);</span>
    <span class="n">LAMP_ROUGH_GPI_03</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
    <span class="n">LAMP_ROUGH_GPI_03</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">32767</span><span class="p">);</span>
    <span class="n">LAMP_ROUGH_GPI_04</span><span class="p">(</span><span class="n">PG</span><span class="o">=&gt;</span><span class="p">);</span>
    <span class="n">LAMP_ROUGH_GPI_04</span><span class="o">.</span><span class="n">M_SetBits</span><span class="p">(</span><span class="mi">32767</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">Cold</span> <span class="n">Cathode</span> <span class="n">Gauges</span><span class="o">*</span><span class="p">)</span>
    <span class="n">LAMP_C2_GCC_01</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">LAMP_C2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span><span class="n">IG</span><span class="o">=&gt;</span><span class="p">,</span><span class="n">bEP</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
<span class="p">(</span><span class="o">*</span>
    <span class="n">LAMP_CATCH_GCC_01</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">LAMP_C2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span><span class="n">IG</span><span class="o">=&gt;</span><span class="p">,</span><span class="n">bEP</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
    <span class="n">LAMP_CATCH_GCC_02</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">LAMP_C2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span><span class="n">IG</span><span class="o">=&gt;</span><span class="p">,</span><span class="n">bEP</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
    <span class="n">LAMP_GJ1_GCC_01</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">LAMP_GJ1_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span><span class="n">IG</span><span class="o">=&gt;</span><span class="p">,</span><span class="n">bEP</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
    <span class="n">LAMP_GJ2_GCC_01</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">LAMP_GJ2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span><span class="n">IG</span><span class="o">=&gt;</span><span class="p">,</span><span class="n">bEP</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">Hot</span> <span class="n">Cathode</span> <span class="n">Gauges</span><span class="o">*</span><span class="p">)</span>
    <span class="n">LAMP_C1_GHC_01</span><span class="p">(</span><span class="n">PG</span><span class="o">:=</span><span class="n">LAMP_C2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span><span class="n">IG</span><span class="o">=&gt;</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span><span class="n">TURBO</span> <span class="n">Pumps</span>
<span class="o">*</span><span class="n">In</span> <span class="n">general</span><span class="p">,</span> <span class="k">if</span> <span class="n">turbo</span> <span class="n">pump</span> <span class="n">setpoints</span> <span class="n">are</span> <span class="n">above</span> <span class="n">the</span> <span class="n">pirani</span> <span class="n">guage</span> <span class="n">readings</span> <span class="ow">or</span> <span class="n">there</span> <span class="ow">is</span> <span class="n">no</span> <span class="n">downstream</span> <span class="nb">open</span> <span class="n">path</span> <span class="n">to</span> <span class="n">a</span> <span class="n">roughing</span> <span class="n">pump</span><span class="p">,</span> <span class="n">the</span> <span class="n">turbo</span> <span class="n">pump</span> <span class="n">will</span> <span class="n">close</span><span class="o">.</span>
<span class="o">*</span><span class="p">)</span>
    <span class="n">LAMP_GJ2_PTM_01</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_GJ2_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_C2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_02</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_ERROR</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="p">(</span><span class="o">*</span>
    <span class="n">LAMP_GJ2_PTM_02</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_GJ2_PTM_02</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_GJ2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_04</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_ERROR</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span><span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>

    <span class="n">LAMP_GJ2_PTM_03</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_GJ2_PTM_03</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_GJ2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_04</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_ERROR</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span><span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>

    <span class="n">LAMP_GJ2_PTM_04</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_GJ2_PTM_04</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_GJ2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_04</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_ERROR</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span><span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>

    <span class="n">LAMP_C1_PTM_01</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_C1_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_C2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_02</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_ERROR</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span><span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

    <span class="n">LAMP_C2_PTM_01</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_C2_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_C2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_02</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_ERROR</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>

    <span class="n">LAMP_C2_PTM_02</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_C2_PTM_02</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_C2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_02</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_ERROR</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span><span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>

    <span class="n">LAMP_C2_PTM_03</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_C2_PTM_03</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_C2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_02</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_ERROR</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span><span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>

    <span class="n">LAMP_C2_PTM_04</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_C2_PTM_04</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_C2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_02</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_ERROR</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span><span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="p">(</span><span class="o">*</span>
    <span class="n">LAMP_CATCH_PTM_01</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_CATCH_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_C2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_02</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_Error</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span><span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>

    <span class="n">LAMP_CATCH_PTM_02</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_CATCH_PTM_02</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_C2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_02</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_Error</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span><span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>

    <span class="n">LAMP_GJ1_PTM_01</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_GJ1_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_GJ1_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_04</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_ERROR</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span><span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>

    <span class="n">LAMP_GJ1_PTM_02</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_GJ1_PTM_02</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_GJ1_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_04</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_ERROR</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span><span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>

    <span class="n">LAMP_GJ1_PTM_03</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_GJ1_PTM_03</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_GJ1_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_04</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_ERROR</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span><span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>

    <span class="n">LAMP_GJ1_PTM_04</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_GJ1_PTM_04</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_GJ1_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_04</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_ERROR</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span><span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

    <span class="n">LAMP_ROUGH_PTM_01</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_C2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_02</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_ERROR</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span><span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="p">(</span><span class="o">*</span>
    <span class="n">KTOF_PTM_01</span><span class="p">(</span>
    <span class="n">i_xExtILKOk</span><span class="o">:=</span> <span class="n">F_Turbo_NC_NO_Valve_Logic</span><span class="p">(</span>
                                    <span class="n">i_stTurbo</span><span class="o">:=</span> <span class="n">KTOF_PTM_01</span><span class="o">.</span><span class="n">iq_stPtm</span><span class="p">,</span>
                                    <span class="n">i_stISG</span><span class="o">:=</span> <span class="n">LAMP_C2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">i_stBSG</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_GPI_02</span><span class="o">.</span><span class="n">PG</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NO</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">iq_stValve_NC_second</span><span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">iq_stValve</span><span class="p">,</span>
                                    <span class="n">EcatBridge_Error_Present</span><span class="o">:=</span> <span class="n">xEcatBridge_COM_ERROR</span><span class="p">,</span>
<span class="o">//</span>                                  <span class="n">ads_Error_Present</span><span class="o">:=</span> <span class="p">(</span><span class="n">ITF_TMO_ROUGH1_VRC_01</span><span class="o">.</span><span class="n">bError</span> <span class="n">OR</span> <span class="n">ITF_TMO_ROUGH2_VRC_01</span><span class="o">.</span><span class="n">bError</span><span class="p">),</span>
                                    <span class="n">iq_stRoughRoughValve_NC_xOpnLS</span><span class="o">:=</span> <span class="n">xTMO_ROUGH1_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">iq_stRoughRoughValve_NC_second_xOpenLS</span><span class="o">:=</span><span class="n">xTMO_ROUGH2_VRC_01_OPEN_LS</span><span class="p">,</span>
                                    <span class="n">x_onBeamline</span><span class="o">:=</span> <span class="n">xOnBeamline</span><span class="p">),</span>
    <span class="n">iq_stPtm</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">Serial</span> <span class="n">Communication</span><span class="o">*</span><span class="p">)</span>
<span class="p">(</span><span class="o">*</span><span class="n">Assign</span> <span class="n">adresses</span> <span class="n">to</span> <span class="n">the</span> <span class="n">pfeiffer</span> <span class="n">controllers</span> <span class="n">connected</span> <span class="n">to</span> <span class="n">this</span> <span class="n">serial</span> <span class="n">terminal</span><span class="o">*</span><span class="p">)</span>
<span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Instanitate</span> <span class="n">the</span> <span class="n">Function</span> <span class="n">block</span> <span class="k">for</span> <span class="n">serial</span> <span class="n">communication</span> <span class="k">with</span> <span class="n">Pfeiffer</span><span class="o">*</span><span class="p">)</span>
<span class="n">fb_PfeifferCom_LAMP_C2_PTM_01</span><span class="p">(</span><span class="n">astPfeifferControl</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_01</span><span class="p">,</span>
                                                      <span class="n">astPfeifferStatus</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_C2_PTM_01</span><span class="p">,</span>
                                                      <span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_C2_PTM_01</span><span class="p">,</span>
                                                      <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_C2_PTM_01</span><span class="p">);</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Copy</span> <span class="n">Status</span> <span class="n">Pv</span><span class="s1">&#39;s into the PTM structure*)</span>
<span class="n">LAMP_C2_PTM_01</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_C2_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">st_Pfeiffer_CTRL</span><span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>

<span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_02</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_02</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fb_PfeifferCom_LAMP_C2_PTM_02</span><span class="p">(</span><span class="n">astPfeifferControl</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_02</span><span class="p">,</span>
                                                      <span class="n">astPfeifferStatus</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_C2_PTM_02</span><span class="p">,</span>
                                                      <span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_C2_PTM_02</span><span class="p">,</span>
                                                      <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_C2_PTM_02</span><span class="p">);</span>
<span class="n">LAMP_C2_PTM_02</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_C2_PTM_02</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">st_Pfeiffer_CTRL</span><span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_02</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>

<span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_03</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_03</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fb_PfeifferCom_LAMP_C2_PTM_03</span><span class="p">(</span><span class="n">astPfeifferControl</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_03</span><span class="p">,</span>
                                                      <span class="n">astPfeifferStatus</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_C2_PTM_03</span><span class="p">,</span>
                                                      <span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_C2_PTM_03</span><span class="p">,</span>
                                                      <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_C2_PTM_03</span><span class="p">);</span>
<span class="n">LAMP_C2_PTM_03</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_C2_PTM_03</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">st_Pfeiffer_CTRL</span><span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_03</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>

<span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_04</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_04</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fb_PfeifferCom_LAMP_C2_PTM_04</span><span class="p">(</span><span class="n">astPfeifferControl</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_04</span><span class="p">,</span>
                                                      <span class="n">astPfeifferStatus</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_C2_PTM_04</span><span class="p">,</span>
                                                      <span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_C2_PTM_04</span><span class="p">,</span>
                                                      <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_C2_PTM_04</span><span class="p">);</span>
<span class="n">LAMP_C2_PTM_04</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_C2_PTM_04</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">st_Pfeiffer_CTRL</span><span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_C2_PTM_04</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>

<span class="p">(</span><span class="o">*</span>
<span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fb_PfeifferCom_LAMP_GJ1_PTM_01</span><span class="p">(</span><span class="n">astPfeifferControl</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_01</span><span class="p">,</span>
                                                      <span class="n">astPfeifferStatus</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_GJ1_PTM_01</span><span class="p">,</span>
                                                      <span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ1_PTM_01</span><span class="p">,</span>
                                                      <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ1_PTM_01</span><span class="p">);</span>
<span class="n">LAMP_GJ1_PTM_01</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_GJ1_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">st_Pfeiffer_CTRL</span><span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>

<span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_02</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_02</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fb_PfeifferCom_LAMP_GJ1_PTM_02</span><span class="p">(</span><span class="n">astPfeifferControl</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_02</span><span class="p">,</span>
                                                      <span class="n">astPfeifferStatus</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_GJ1_PTM_02</span><span class="p">,</span>
                                                      <span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ1_PTM_02</span><span class="p">,</span>
                                                      <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ1_PTM_02</span><span class="p">);</span>
<span class="n">LAMP_GJ1_PTM_02</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_GJ1_PTM_02</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">st_Pfeiffer_CTRL</span><span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_02</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>

<span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_03</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_03</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fb_PfeifferCom_LAMP_GJ1_PTM_03</span><span class="p">(</span><span class="n">astPfeifferControl</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_03</span><span class="p">,</span>
                                                      <span class="n">astPfeifferStatus</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_GJ1_PTM_03</span><span class="p">,</span>
                                                      <span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ1_PTM_03</span><span class="p">,</span>
                                                      <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ1_PTM_03</span><span class="p">);</span>
<span class="n">LAMP_GJ1_PTM_03</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_GJ1_PTM_03</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">st_Pfeiffer_CTRL</span><span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_03</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>

<span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_04</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_04</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fb_PfeifferCom_LAMP_GJ1_PTM_04</span><span class="p">(</span><span class="n">astPfeifferControl</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_04</span><span class="p">,</span>
                                                      <span class="n">astPfeifferStatus</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_GJ1_PTM_04</span><span class="p">,</span>
                                                      <span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ1_PTM_04</span><span class="p">,</span>
                                                      <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ1_PTM_04</span><span class="p">);</span>
<span class="n">LAMP_GJ1_PTM_04</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_GJ1_PTM_04</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">st_Pfeiffer_CTRL</span><span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_GJ1_PTM_04</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">st_Pfeiffer_CTRL_LAMP_ROUGH_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">st_Pfeiffer_CTRL_LAMP_ROUGH_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fb_PfeifferCom_LAMP_ROUGH_PTM_01</span><span class="p">(</span><span class="n">astPfeifferControl</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_ROUGH_PTM_01</span><span class="p">,</span>
                                                      <span class="n">astPfeifferStatus</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_ROUGH_PTM_01</span><span class="p">,</span>
                                                      <span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_ROUGH_PTM_01</span><span class="p">,</span>
                                                      <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_ROUGH_PTM_01</span><span class="p">);</span>
<span class="n">LAMP_ROUGH_PTM_01</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_ROUGH_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">st_Pfeiffer_CTRL</span><span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_ROUGH_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>

<span class="p">(</span><span class="o">*</span>
<span class="n">st_Pfeiffer_CTRL_LAMP_C1_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">st_Pfeiffer_CTRL_LAMP_C1_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fb_PfeifferCom_LAMP_C1_PTM_01</span><span class="p">(</span><span class="n">astPfeifferControl</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_C1_PTM_01</span><span class="p">,</span>
                                                      <span class="n">astPfeifferStatus</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_C1_PTM_01</span><span class="p">,</span>
                                                      <span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_C1_PTM_01</span><span class="p">,</span>
                                                      <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_C1_PTM_01</span><span class="p">);</span>
<span class="n">LAMP_C1_PTM_01</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_C1_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">st_Pfeiffer_CTRL</span><span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_C1_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>

<span class="n">st_Pfeiffer_CTRL_LAMP_CATCH_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">st_Pfeiffer_CTRL_LAMP_CATCH_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fb_PfeifferCom_LAMP_CATCH_PTM_01</span><span class="p">(</span><span class="n">astPfeifferControl</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_CATCH_PTM_01</span><span class="p">,</span>
                                                      <span class="n">astPfeifferStatus</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_CATCH_PTM_01</span><span class="p">,</span>
                                                      <span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_CATCH_PTM_01</span><span class="p">,</span>
                                                      <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_CATCH_PTM_01</span><span class="p">);</span>
<span class="n">LAMP_CATCH_PTM_01</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_CATCH_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">st_Pfeiffer_CTRL</span><span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_CATCH_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>

<span class="n">st_Pfeiffer_CTRL_LAMP_CATCH_PTM_02</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">st_Pfeiffer_CTRL_LAMP_CATCH_PTM_02</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fb_PfeifferCom_LAMP_CATCH_PTM_02</span><span class="p">(</span><span class="n">astPfeifferControl</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_CATCH_PTM_02</span><span class="p">,</span>
                                                      <span class="n">astPfeifferStatus</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_CATCH_PTM_02</span><span class="p">,</span>
                                                      <span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_CATCH_PTM_02</span><span class="p">,</span>
                                                      <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_CATCH_PTM_02</span><span class="p">);</span>
<span class="n">LAMP_CATCH_PTM_02</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_LAMP_CATCH_PTM_02</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">st_Pfeiffer_CTRL</span><span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_LAMP_CATCH_PTM_02</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>

<span class="n">st_Pfeiffer_CTRL_KTOF_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">iSerialAddress</span> <span class="o">:=</span><span class="mi">1</span><span class="p">;</span>
<span class="n">st_Pfeiffer_CTRL_KTOF_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">xEnableComm</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fb_PfeifferCom_KTOF_PTM_01</span><span class="p">(</span><span class="n">astPfeifferControl</span> <span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_KTOF_PTM_01</span><span class="p">,</span>
                                                      <span class="n">astPfeifferStatus</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_KTOF_PTM_01</span><span class="p">,</span>
                                                      <span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_KTOF_PTM_01</span><span class="p">,</span>
                                                      <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_KTOF_PTM_01</span><span class="p">);</span>
<span class="o">//</span><span class="n">KTOF_PTM_01</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_CTRL_KTOF_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span><span class="n">st_Pfeiffer_RBK_KTOF_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>
<span class="n">KTOF_PTM_01</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">st_Pfeiffer_RBK</span><span class="o">:=</span> <span class="n">st_Pfeiffer_RBK_KTOF_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">st_Pfeiffer_CTRL</span><span class="o">:=</span> <span class="n">st_Pfeiffer_CTRL_KTOF_PTM_01</span><span class="p">[</span><span class="mi">1</span><span class="p">]);</span>
<span class="o">*</span><span class="p">)</span>

<span class="o">//</span><span class="n">Leybolds</span>
<span class="n">fb_TD20Com_LAMP_GJ2_PTM_01</span><span class="p">(</span><span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ2_PTM_01</span><span class="p">,</span>
                                               <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ2_PTM_01</span><span class="p">,</span>
                                               <span class="n">astTD20Status</span><span class="o">=&gt;</span> <span class="n">st_TD20_RBK_LAMP_GJ2_PTM_01</span><span class="p">);</span>
<span class="n">LAMP_GJ2_PTM_01</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">i_st_TD20_RBK</span><span class="o">:=</span> <span class="n">st_TD20_RBK_LAMP_GJ2_PTM_01</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span>
<span class="n">fb_TD20Com_LAMP_GJ2_PTM_02</span><span class="p">(</span><span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ2_PTM_02</span><span class="p">,</span>
                                               <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ2_PTM_02</span><span class="p">,</span>
                                               <span class="n">astTD20Status</span><span class="o">=&gt;</span> <span class="n">st_TD20_RBK_LAMP_GJ2_PTM_02</span><span class="p">);</span>
<span class="n">LAMP_GJ2_PTM_02</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">i_st_TD20_RBK</span><span class="o">:=</span> <span class="n">st_TD20_RBK_LAMP_GJ2_PTM_02</span><span class="p">);</span>

<span class="n">fb_TD20Com_LAMP_GJ2_PTM_03</span><span class="p">(</span><span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ2_PTM_03</span><span class="p">,</span>
                                               <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ2_PTM_03</span><span class="p">,</span>
                                               <span class="n">astTD20Status</span><span class="o">=&gt;</span> <span class="n">st_TD20_RBK_LAMP_GJ2_PTM_03</span><span class="p">);</span>
<span class="n">LAMP_GJ2_PTM_03</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">i_st_TD20_RBK</span><span class="o">:=</span> <span class="n">st_TD20_RBK_LAMP_GJ2_PTM_03</span><span class="p">);</span>

<span class="n">fb_TD20Com_LAMP_GJ2_PTM_04</span><span class="p">(</span><span class="n">SerialRXBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ2_PTM_04</span><span class="p">,</span>
                                               <span class="n">SerialTXBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ2_PTM_04</span><span class="p">,</span>
                                               <span class="n">astTD20Status</span><span class="o">=&gt;</span> <span class="n">st_TD20_RBK_LAMP_GJ2_PTM_04</span><span class="p">);</span>
<span class="n">LAMP_GJ2_PTM_04</span><span class="o">.</span><span class="n">M_Serial_IO</span><span class="p">(</span><span class="n">i_st_TD20_RBK</span><span class="o">:=</span> <span class="n">st_TD20_RBK_LAMP_GJ2_PTM_04</span><span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span><span class="n">Vacuum</span> <span class="n">Gate</span> <span class="n">Valve</span><span class="o">*</span><span class="p">)</span>
    <span class="n">IF</span><span class="p">(</span><span class="n">xOnBeamline</span><span class="p">)</span> <span class="n">THEN</span> <span class="o">//</span><span class="n">If</span> <span class="n">OnBeamline</span> <span class="n">then</span> <span class="n">stay</span> <span class="nb">open</span><span class="o">.</span>
            <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>
            <span class="n">LAMP_ROUGH_VRC_01</span><span class="p">(</span>
            <span class="n">i_xExtILK_OK</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
            <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xSystemOverrideMode_LAMP</span><span class="p">,</span>
            <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>
    <span class="n">ELSE</span>
            <span class="n">LAMP_ROUGH_VRC_01</span><span class="p">(</span><span class="o">//</span><span class="n">LAMP</span><span class="p">:</span><span class="n">ROUGH</span><span class="p">:</span><span class="n">VRC</span><span class="p">:</span><span class="mi">01</span> <span class="n">can</span> <span class="nb">open</span> <span class="n">when</span> <span class="n">the</span> <span class="n">pressure</span> <span class="n">across</span> <span class="n">the</span> <span class="n">valve</span> <span class="ow">is</span> <span class="n">below</span> <span class="mi">10</span> <span class="n">torr</span>
            <span class="n">i_xExtILK_OK</span><span class="o">:=</span> <span class="p">(</span><span class="n">ABS</span><span class="p">(</span><span class="n">LAMP_ROUGH_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">-</span> <span class="n">LAMP_ROUGH_GPI_02</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">)</span><span class="o">&lt;</span><span class="mf">10.0</span><span class="p">),</span>
            <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xSystemOverrideMode_LAMP</span><span class="p">,</span>
            <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>
    <span class="n">END_IF</span>
<span class="p">(</span><span class="o">*</span>
    <span class="n">LAMP_ROUGH_VRC_02</span><span class="p">(</span><span class="o">//</span><span class="n">LAMP</span><span class="p">:</span><span class="n">ROUGH</span><span class="p">:</span><span class="n">VRC</span><span class="p">:</span><span class="mi">02</span> <span class="n">closes</span> <span class="n">when</span> <span class="n">the</span> <span class="n">pressure</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">the</span> <span class="n">C2</span><span class="p">,</span> <span class="n">GJ1</span><span class="p">,</span> <span class="ow">and</span> <span class="n">GJ2</span> <span class="n">chambers</span> <span class="n">are</span> <span class="nb">all</span> <span class="n">below</span> <span class="mi">10</span> <span class="n">torr</span><span class="o">.</span>
    <span class="n">i_xExtILK_OK</span><span class="o">:=</span> <span class="n">NOT</span><span class="p">((</span><span class="n">LAMP_GJ1_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span><span class="mf">10.0</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">LAMP_GJ2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="mf">10.0</span><span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">LAMP_C2_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="mf">10.0</span><span class="p">))</span> <span class="p">,</span>
    <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xSystemOverrideMode_LAMP</span><span class="p">,</span>
    <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="o">*</span><span class="p">)</span>
    <span class="n">LAMP_ROUGH_VRC_02</span><span class="p">(</span><span class="o">//</span><span class="n">LAMP</span><span class="p">:</span><span class="n">ROUGH</span><span class="p">:</span><span class="n">VRC</span><span class="p">:</span><span class="mi">02</span> <span class="n">close</span> <span class="n">when</span> <span class="n">the</span> <span class="n">pressure</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">C2</span><span class="p">,</span> <span class="n">GJ1</span><span class="p">,</span> <span class="n">GJ2</span> <span class="n">chambers</span> <span class="n">are</span> <span class="nb">all</span> <span class="n">below</span> <span class="mi">10</span> <span class="n">torr</span><span class="o">.</span><span class="p">)</span>
    <span class="n">i_xExtILK_OK</span><span class="o">:=</span> <span class="n">NOT</span><span class="p">((</span><span class="n">LAMP_ROUGH_GPI_01</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="mf">10.0</span> <span class="p">)</span> <span class="n">OR</span> <span class="p">(</span><span class="n">LAMP_ROUGH_GPI_02</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">&gt;</span> <span class="mf">10.0</span><span class="p">)</span> <span class="p">),</span>
    <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xSystemOverrideMode_LAMP</span><span class="p">,</span>
    <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>

    <span class="n">IF</span><span class="p">(</span><span class="n">xOnBeamline</span><span class="p">)</span> <span class="n">THEN</span> <span class="o">//</span><span class="n">If</span> <span class="n">OnBeamline</span> <span class="n">then</span> <span class="n">stay</span> <span class="nb">open</span><span class="o">.</span>
            <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">M_Set_OPN_SW</span><span class="p">(</span><span class="n">TRUE</span><span class="p">);</span>
            <span class="n">LAMP_ROUGH_VRC_03</span><span class="p">(</span>
            <span class="n">i_xExtILK_OK</span><span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span>
            <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xSystemOverrideMode_LAMP</span><span class="p">,</span>
            <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>

    <span class="n">ELSE</span>
            <span class="n">LAMP_ROUGH_VRC_03</span><span class="p">(</span><span class="o">//</span><span class="n">LAMP</span><span class="p">:</span><span class="n">ROUGH</span><span class="p">:</span><span class="n">VRC</span><span class="p">:</span><span class="mi">03</span> <span class="n">can</span> <span class="nb">open</span> <span class="n">when</span> <span class="n">the</span> <span class="n">pressure</span> <span class="n">across</span> <span class="n">the</span> <span class="n">valve</span> <span class="ow">is</span> <span class="n">below</span> <span class="mi">10</span> <span class="n">torr</span>
            <span class="n">i_xExtILK_OK</span><span class="o">:=</span> <span class="p">(</span><span class="n">ABS</span><span class="p">(</span><span class="n">LAMP_ROUGH_GPI_03</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span> <span class="o">-</span> <span class="n">LAMP_ROUGH_GPI_04</span><span class="o">.</span><span class="n">PG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">)</span><span class="o">&lt;</span><span class="mf">10.0</span><span class="p">),</span>
            <span class="n">i_xOverrideMode</span><span class="o">:=</span> <span class="n">xSystemOverrideMode_LAMP</span><span class="p">,</span>
            <span class="n">iq_stValve</span><span class="o">=&gt;</span> <span class="p">);</span>
    <span class="n">END_IF</span>

<span class="p">(</span><span class="o">*</span><span class="n">Update</span> <span class="n">EtherCAT</span> <span class="n">Bridge</span> <span class="n">Outputs</span><span class="o">*</span><span class="p">)</span>
<span class="n">xIP1_ROUGH_VRC_01_OPEN_LS</span> <span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_01</span><span class="o">.</span><span class="n">M_IsOpen</span><span class="p">();</span>
<span class="n">xIP1_ROUGH_VRC_02_OPEN_LS</span> <span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_02</span><span class="o">.</span><span class="n">M_IsOpen</span><span class="p">();</span>
<span class="n">xIP1_ROUGH_VRC_03_OPEN_LS</span> <span class="o">:=</span> <span class="n">LAMP_ROUGH_VRC_03</span><span class="o">.</span><span class="n">M_IsOpen</span><span class="p">();</span>
<span class="o">//</span><span class="n">xIP1_TURBO_FAULT</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="n">already</span> <span class="n">updated</span> <span class="n">at</span> <span class="n">turbo</span> <span class="n">logic</span>
<span class="n">xIP1_MAIN_xAT_VAC</span>         <span class="o">:=</span> <span class="n">LAMP_C2_GCC_01</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xAT_VAC</span><span class="p">;</span>
<span class="n">xIP1_MAIN_xPRESS_OK</span>       <span class="o">:=</span> <span class="n">LAMP_C2_GCC_01</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">xPRESS_OK</span><span class="p">;</span>
<span class="n">rIP1_MAIN_rPRESS</span>          <span class="o">:=</span> <span class="n">LAMP_C2_GCC_01</span><span class="o">.</span><span class="n">IG</span><span class="o">.</span><span class="n">rPRESS</span><span class="p">;</span>
<span class="n">xIP1_HV_SAFETY_ENABLE</span>     <span class="o">:=</span> <span class="n">xHighVoltageSafteyLoopEnable</span><span class="p">;</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#diagnostics">DIAGNOSTICS</a></p></li>
<li><p><a class="reference internal" href="#f-turbo-nc-no-valve-logic">F_Turbo_NC_NO_Valve_Logic</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-com">
<h2>PRG_COM<a class="headerlink" href="#prg-com" title="Permalink to this headline"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_COM</span>
<span class="n">VAR</span>
<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span><span class="n">Instanitate</span> <span class="n">Serial</span> <span class="n">port</span> <span class="n">com</span> <span class="n">function</span> <span class="o">*</span><span class="p">)</span>

<span class="p">(</span><span class="o">*</span> <span class="n">Vacuum</span> <span class="n">Components</span> <span class="ow">not</span> <span class="n">used</span> <span class="ow">in</span> <span class="n">MBES</span> <span class="n">Vacuum</span> <span class="n">system</span> <span class="n">are</span> <span class="n">commented</span> <span class="n">out</span> <span class="o">*</span><span class="p">)</span>

<span class="n">fbSerialLineControl_LAMP_C2_PTM_01</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_C2_PTM_01</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_C2_PTM_01</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_C2_PTM_01</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_C2_PTM_01</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_C2_PTM_01</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">fbSerialLineControl_LAMP_C2_PTM_02</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_C2_PTM_02</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_C2_PTM_02</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_C2_PTM_02</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_C2_PTM_02</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_C2_PTM_02</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">fbSerialLineControl_LAMP_C2_PTM_03</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_C2_PTM_03</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_C2_PTM_03</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_C2_PTM_03</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_C2_PTM_03</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_C2_PTM_03</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">fbSerialLineControl_LAMP_C2_PTM_04</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_C2_PTM_04</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_C2_PTM_04</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_C2_PTM_04</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_C2_PTM_04</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_C2_PTM_04</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="p">(</span><span class="o">*</span>
<span class="n">fbSerialLineControl_LAMP_GJ1_PTM_01</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ1_PTM_01</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_GJ1_PTM_01</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ1_PTM_01</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ1_PTM_01</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ1_PTM_01</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">fbSerialLineControl_LAMP_GJ1_PTM_02</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ1_PTM_02</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_GJ1_PTM_02</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ1_PTM_02</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ1_PTM_02</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ1_PTM_02</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">fbSerialLineControl_LAMP_GJ1_PTM_03</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ1_PTM_03</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_GJ1_PTM_03</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ1_PTM_03</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ1_PTM_03</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ1_PTM_03</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">fbSerialLineControl_LAMP_GJ1_PTM_04</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ1_PTM_04</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_GJ1_PTM_04</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ1_PTM_04</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ1_PTM_04</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ1_PTM_04</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">fbSerialLineControl_LAMP_ROUGH_PTM_01</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_ROUGH_PTM_01</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_ROUGH_PTM_01</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_ROUGH_PTM_01</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_ROUGH_PTM_01</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_ROUGH_PTM_01</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="p">(</span><span class="o">*</span>
<span class="n">fbSerialLineControl_LAMP_C1_PTM_01</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_C1_PTM_01</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_C1_PTM_01</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_C1_PTM_01</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_C1_PTM_01</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_C1_PTM_01</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">fbSerialLineControl_LAMP_CATCH_PTM_01</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_CATCH_PTM_01</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_CATCH_PTM_01</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_CATCH_PTM_01</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_CATCH_PTM_01</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_CATCH_PTM_01</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">fbSerialLineControl_LAMP_CATCH_PTM_02</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_CATCH_PTM_02</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_CATCH_PTM_02</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_CATCH_PTM_02</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_CATCH_PTM_02</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_CATCH_PTM_02</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>

<span class="n">fbSerialLineControl_KTOF_PTM_01</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_KTOF_PTM_01</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span><span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_KTOF_PTM_01</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_KTOF_PTM_01</span><span class="p">),</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_KTOF_PTM_01</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_KTOF_PTM_01</span><span class="p">,</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">fbSerialLineControl_LAMP_GJ2_PTM_01</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ2_PTM_01</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_GJ2_PTM_01</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ2_PTM_01</span><span class="p">),</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ2_PTM_01</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ2_PTM_01</span><span class="p">);</span>

<span class="p">(</span><span class="o">*</span>
<span class="n">fbSerialLineControl_LAMP_GJ2_PTM_02</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ2_PTM_02</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_GJ2_PTM_02</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ2_PTM_02</span><span class="p">),</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ2_PTM_02</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ2_PTM_02</span><span class="p">);</span>

<span class="n">fbSerialLineControl_LAMP_GJ2_PTM_03</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ2_PTM_03</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_GJ2_PTM_03</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ2_PTM_03</span><span class="p">),</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ2_PTM_03</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ2_PTM_03</span><span class="p">);</span>

<span class="n">fbSerialLineControl_LAMP_GJ2_PTM_04</span><span class="p">(</span>
    <span class="n">Mode</span><span class="o">:=</span> <span class="n">SERIALLINEMODE_EL6_22B</span><span class="p">,</span>
    <span class="n">pComIn</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ2_PTM_04</span><span class="p">),</span>
    <span class="n">pComOut</span><span class="o">:=</span> <span class="n">ADR</span><span class="p">(</span><span class="n">stComOut_LAMP_GJ2_PTM_04</span><span class="p">),</span>
    <span class="n">SizeComIn</span><span class="o">:=</span> <span class="n">SIZEOF</span><span class="p">(</span><span class="n">stComIn_LAMP_GJ2_PTM_04</span><span class="p">),</span>
    <span class="n">Error</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">ErrorID</span><span class="o">=&gt;</span> <span class="p">,</span>
    <span class="n">TxBuffer</span><span class="o">:=</span> <span class="n">SerialTXBuffer_LAMP_GJ2_PTM_04</span><span class="p">,</span>
    <span class="n">RxBuffer</span><span class="o">:=</span> <span class="n">SerialRXBuffer_LAMP_GJ2_PTM_04</span><span class="p">);</span>
<span class="o">*</span><span class="p">)</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="plc-lamp-vac_plc_lamp_vac_epics.html" class="btn btn-neutral float-left" title="Data Types" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2021, SLAC National Accelerator Laboratory.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>